# Air-Source Heat Pump Contractor Interaction

Oct 5, 2026 · Bryan Wussow

## Goal and scope

Get three or more comparable, itemized quotes from local contractors to replace the 1999 2.5-ton air-source heat pump at 6960 Old Ridge Road, Waxhaw, NC.

- **Baseline to compare to:** the Trane T1/T2 option in `hvac-summary.md` (2.5 ton, multi-speed, 16 to 18 SEER2 and 8.1 to 11 HSPF2; the cost model uses 16 / 8.1). T1 and T2 are the same equipment; they differ only in assumed wood-stove use. The installed equipment will be used in both scenarios at different times.
- **Wider net:** each contractor is also invited to propose the equivalent or better unit from the brands they install, so the comparison is not limited to Trane. If the contractor can offer a water-source heat pump, I'd like to discuss that option too.
- **Not the focus of this round:** geothermal (WaterFurnace W1/W2), though it is open for discussion with contractors who install it. The loop design has its own contractor brief.
- **Figures used here:** `hvac-summary.md`, last updated 2026-08-21, change log through 2026-10-04.

## Suggested approach

Call each contractor first, then send them all the same written brief, so the quotes come back on the same basis and the site visit is spent on the house, not on explaining it.

1. **Finalize the requirements list.** Paste it into the section below; sort each item into must-have, preferred, or question.
2. **Funding is settled.** The HOMES cost limit is known, and participating contractors know the program. The limit is not stated up front; each contractor confirms it by asking.
3. **Shortlist 4 to 6 contractors** to end up with at least 3 quotes.
4. **Make first contact by phone** and ask for a site visit; email the brief (home facts + requirements) immediately after the call.
5. **Site visit.** Walk the same route and ask the same questions with each contractor; note what they measure and what they ask.
6. **Request a written, itemized quote** with model numbers, parts, and services.
7. **Compare** in the tracking table; follow up on gaps so every row is filled in the same way.
8. **Feed results back** into `hvac-summary.md` and `Lifetime Costs.xlsx` (replacement cost, efficiency, service costs), then decide.

## Finding and shortlisting contractors

Aim for a mix: one or two Trane dealers to price the baseline directly, plus two or three dealers of other brands to see what else is available locally.

Where to look:

- **Primary:** EnergySaverNC's participating contractor list.
- **Secondary:**
    - Duke Energy's contractor referral listing.
    - Manufacturer dealer locators (Trane, and the other brands worth hearing from).
    - Neighbors and local referrals in the Waxhaw / Union County area.
    - Monarch Air, Heat & Geothermal and EcoGreen Home Services, who already know the house from earlier proposals.

Screening is the first-call question about EnergySaverNC participation; the program vets licensing and insurance.

The shortlist below was supplied by the homeowner; none of these contractors has been checked or vetted in this document.

### Shortlist

| Contractor | Office | First contact | Notes |
| --- | --- | --- | --- |
| Clear Volt Corp | Raleigh |  |  |
| EcoGreen Home Services | Cornelius |  | Already knows the house from an earlier proposal |
| Energy Efficiency Services of NC | Raleigh | 10/9 |  |
| Home Energy Loss Prevention | Asheville | 10/16 | Also works with Duke Energy rebates |
| Liv Smart Home Services | Raleigh |  |  |
| M&A Heating and Cooling | Winston-Salem |  |  |
| Maynard Heating and Cooling | Hickory |  |  |
| Monarch Air, Heat & Geothermal | Charlotte |  | Already knows the house from the geothermal proposal; delayed in joining Energy Saver NC |
| Superior Heating and Cooling | Fuquay-Varina | 10/14 |  |
| Tru72 Heating & Cooling | Concord |  |  |
| USA Smart Home Solutions | Charlotte | 10/14 |  |
| US Energy Solutions |  |  |  |

Distance comes up on the first call. Contractors based farther away may group several jobs into one trip to this area, or subcontract some of the work.

## Home and system facts to give every contractor

These are the facts a contractor needs to size and price the job; all are from `hvac-summary.md`.

| Item | Value |
| --- | --- |
| Home | Built 1999, IECC climate zone 3A, front faces south, heavy deciduous tree shade |
| Area served by the heat pump | Main Floor 1,550 ft² primarily; minor intentional cooling to basement. |
| Basement | Walkout, 1,550 ft² footprint, partly finished; heated by wood stove only; partial cooling from two cracked-open supply ducts plus the stairway |
| Attic bonus room | Unfinished, unconditioned at this time |
| Existing system | 1999 central air-source heat pump, 2.5 ton (30,000 Btu/h), 11 SEER / 6.8 HSPF, 10 kW electric resistance aux heat, shared ducts |
| Other heat | Wood stove, 24,000 Btu/h |
| Design airflow | 1,200 CFM (1999 Manual J) |
| Main Floor load, 1999 Manual J | 20,597 Btu/h heating; 17,243 Btu/h cooling (14,582 sensible + 2,661 latent) |
| Main Floor load, 2026 Assessment | 24,661 Btu/h heating; about 25,761 Btu/h cooling (low-confidence software estimate) |
| Field history | The existing 2.5-ton unit has cooled the whole home adequately in 100°F+ weather |
| Air leakage | Estimated 3,490 CFM50 (14.96 ACH50) |
| Reference equipment for comparing quotes | 2026 Trane 17 series, 2.5 ton, multi-speed, 16 to 18 SEER2 and 8.1 to 11 HSPF2. A reference point from my own research, not a requirement; I welcome your recommendation. If you are able to provide a water-source heat pump for a geothermal system, I'm eager to discuss that option too. |

Sizing position to state up front: 2.5 tons is field-validated for cooling, so a contractor proposing a different size should show the load calculation behind it.

## Requirements and requests

The homeowner's list, sorted into two groups; the face-to-face questions, the curious-about items, and the homeowner checklist are in the site visit section below.

### Top priorities

- **Durability and reliability:** equipment that, in the contractor's own experience, runs year after year and rarely needs service over a long lifetime.
- **AHRI Certificate of Product Ratings** (with AHRI reference number) for the specific outdoor unit and air handler pairing.
- **Parts warranty of 10+ years**, including the compressor; the homeowner registers the unit.
- **Affordable within the EnergySaverNC HOMES program cost limit.**
- **Very good efficiency:** at least 16 SEER2 and 8.1 HSPF2; higher preferred, for example 18 / 11.
- **Written commissioning report**: the manufacturer's startup sheet or an equivalent, showing the readings taken (subcooling, superheat, static pressure, temperature split, amp draw), the manufacturer's targets where it gives them, and the outdoor and indoor temperatures at the time.

### Also important to me

- **Brands in scope:** Trane / American Standard, Daikin / Amana (R-32), Bosch; open to others.
- **Staging:** two-stage or variable speed preferred; single-stage considered if the contractor's reliability experience favors it.
- **Self-monitoring** desired, so the equipment reports its own health status. It may be built in or an add-on; what would you recommend?
- **Labor warranty:** what is included, and can an extended labor warranty be added as a priced option?
- **Verify and reuse the existing ductwork**, all of which is inside the semi-conditioned walkout basement.
- **Verify and reuse the existing electrical supply wiring.**
- **Condensate float switch.**
- **Surge protectors** (outdoor unit, indoor whole-house panel) **and soft starter.**

Open question on both surge protectors: are they covered under HOMES or HEAR?

## First contact and site visit

### First-contact phone call (talking points)

- **The job:** replacing a 1999 2.5-ton central air-source heat pump at my home in Waxhaw.
- **The house:** 1,550 ft² main floor, existing ducts.
- **What I'm doing:** collecting written, itemized quotes from several contractors.
- **Funding:** the install will be funded through the EnergySaverNC HOMES program, and I'm hoping to get quotes that fit within the program's cost limit. Are you a participating contractor?
- **Baseline:** a 2.5-ton Trane 17-series multi-speed unit, 16 to 18 SEER2 and 8.1 to 11 HSPF2. I'd also like to see what you'd recommend from the brands you install.
- **What I can share:** a 1999 Manual J and a 2026 home energy assessment.
- **The ask:** could you schedule a site visit?
- **Close:** I'll email you a summary of the house and my requirements right after this call. Confirm the best email address.

### Follow-up email (as sent)

Sent right after the call, with five attachments.

> Hello [name],
>
> Glad to talk with you. As we discussed, I need to replace my 1999 2.5-ton central air-source heat pump at my home in Waxhaw (1,550 ft² main floor, existing ducts). I'm accepted in the EnergySaverNC HOMES program, my home energy assessment is complete, and the next step is collecting written, itemized quotes from several contractors. I'm hoping to get quotes that fit within the program's cost limit.
>
> My baseline is a 2.5-ton Trane 17-series multi-speed unit, 16 to 18 SEER2 and 8.1 to 11 HSPF2, and I'd also like to see what you'd recommend from the brands you install. And of course the home assessment lists related projects as well.
>
> Attached are two key documents, including a list of what's important to me:
>
> - Home Summary & Priorities.pdf: Contractor Brief on Home and Priorities
> - Home Energy Assessment ESNC.pdf: Home Assessment by Energy Saver NC
>
> Also attached is further information from my own analysis. These are for background only. I'm not asking you to change anything in the Energy Saver NC program's model. I expect that the HOMES program will use their own Assessment figures when reviewing a quote.
>
> - Manual J 1999.pdf: Heat Load Calculations for original construction
> - Load Calculation Reconciliation.pdf: reconciling the ESNC and 1999 Load Calc
> - Energy Use - Corrected Estimates report.pdf: Corrected Estimates and Future Scenarios
>
> In case you would consider doing a geothermal heat pump unit installation, let me know.
>
> I'm looking forward to discussing your proposal and options.

### Second contact: follow-up email (draft)

Sent about two weeks after the first email if there's no reply, with no attachments. If it also gets no reply within about a week, follow up by phone.

> Subject: Following up: heat pump quote, 6960 Old Ridge Road, Waxhaw
>
> Hi [name],
>
> I hope your team has had a chance to review the Home Summary & Priorities and the Energy Saver NC Home Energy Assessment I sent on [date].
>
> When would be a good time for a site visit?
>
> It would also help to see a short preliminary list of what you're considering for your proposal; prices can wait for the formal quote. Will you propose the heat pump alone, or other measures from the Assessment too? For example:
>
> - Heat pump equipment:
>     - Model numbers and AHRI reference number
>     - What's included: duct connection, heat strips, thermostat, permit, disposal, warranty
>     - Options: extended labor warranty, surge protection for the outdoor unit, soft starter if applicable, condensate float switch, self-monitoring
> - Electrical: surge protection at the panel for the new indoor equipment
> - Air leakage testing and sealing, and added insulation
> - Water heater upgrade
> - Replacing the wood stove with a mini-split: I'm open to discussing this, probably as a separate quote. I understand HEAR program rules may be changing, so it may not qualify.
>
> Discussing a preliminary list now will help align your formal quote when the time comes.
>
> Thank you, and I look forward to hearing from you.
>
> Bryan

### Questions for the site visit

Ask each contractor the same questions and note the answers.

1. Are you doing a Manual J or heat load calculation? Can I have a copy? (I can provide input data.)
2. Can I have the AHRI certificate for the system you are installing?
3. Are you measuring and checking my ductwork?
4. Can you walk me through your installation practices? Listen for:
    - Nitrogen flowed while brazing, or press fittings used.
    - Vacuum pulled to 500 microns, isolated, and verified to hold; triple evacuation is best.
    - Refrigerant charge weighed in.
5. Do I get a report after you commission the system, with subcooling, superheat, static pressure, temperature split, and amp draw?
6. Which of the brands you install has needed the fewest service calls, and what fails most often on the unit you are proposing?
7. What labor warranty is included, and do you offer an option for a long-term service plan and labor for repairs? What is your typical response time?
8. Will any of the HVAC work be subcontracted? If so, who installs it, and who is responsible for the warranty, labor coverage, and commissioning report?
9. What parts do you stock locally for the proposed equipment?

Further questions, if time allows or from the written quote:

- **Reports:** Did you get my Manual J and Assessment report? Can I share them now?
- **Equipment:** Single-stage, two-stage, or variable speed? Which refrigerant?
- **Thermostat:** Can the proposed unit use a generic thermostat (3-stage heating, 2-stage cooling) and keep full staging and self-monitoring, or does it need the manufacturer's own?
- **Low-temperature heating:** Heating capacity at 17°F and at the 22 to 26°F design temperature? What size aux heat strips do you propose, assuming no wood stove in use (the existing 10 kW is plenty), and how is the outdoor-temperature lockout set?
- **Line set and electrical:** Reuse or replace the line set, and does its size meet the manufacturer's requirement? Any breaker, disconnect, or wiring changes?
- **Humidity:** How does the proposed unit handle summer dehumidification?
- **Process:** Permit, removal and disposal of old equipment, lead time, install duration, payment schedule.
- **Funding:** Confirming, you are a participating EnergySaverNC contractor? Who files the HOMES / HEAR and Duke Energy paperwork?

### Curious about, not required

- Deep filter media.
- Whole-house dehumidifier.

### Homeowner checklist (not for the contractor)

- Duct cleaning before the HVAC install: NADCA-certified staff, scope inspection, ACR Standard procedures. Main ducts are sheet metal lined inside with fiberglass; branch ducts are 6-inch flex.
- Product examples for the surge protectors and soft starter:
    - Outdoor unit surge protector: Intermatic AG3000.
    - Whole-house panel surge protector: no product named yet.
    - Soft starter: Micro-Air EasyStart (if applicable - inverter-driven compressors already start softly and usually do not take one).

## Quote comparison

A quote is comparable only if it itemizes the same things.

Please include these items in your written quote, so I can compare quotes meaningfully:

1. Outdoor unit and air handler model numbers, size in tons, and whether single-stage, two-stage, or variable speed.
2. AHRI reference number, with the SEER2 and HSPF2 ratings for that pairing.
3. Aux heat strip size (kW).
4. What is included (equipment, electrical, duct work, thermostat, permit, disposal), with one total price.
5. Options, priced separately if possible: surge protection, soft starter if applicable, extended labor warranty, condensate float switch, self-monitoring if it is an add-on. Separate option prices are helpful to me, but I don't know whether the Energy Saver NC approval process goes more smoothly with only one total price. Please advise.
6. Rebates or funding applied, and the net price.
7. Warranty terms (parts, compressor, labor).
8. Lead time and how long the quote is valid.

| Contractor | Brand / model | Tons / staging | SEER2 / HSPF2 | Aux heat (kW) | Total price ($) | Net after rebates ($) | Warranty (parts / labor) | Lead time | Notes |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Baseline (hvac-summary) | Trane 17 series | 2.5 / multi-speed | 16 to 18 / 8.1 to 11 |  |  |  |  |  | Reference, not a quote |
|  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  |  |  |  |

The total-price column also tests the $14,000 end-of-life replacement cost assumed for the Trane in `Lifetime Costs.xlsx`.

## Open items and next steps

- [x] Review the sorted requirements list and move any item that landed in the wrong group.
- [x] Decided: the HOMES cost limit is known and is not stated up front; contractors confirm it by asking.
- [x] Decided: the equipment will be used in both T1 and T2 scenarios at different times; aux heat is a backup rather than a primary need.
- [x] Decided: the facts table is shared early, in the brief; the 1999 Manual J and the 2026 Assessment report are offered both at first contact and during the site visit.
- [x] Build the contractor shortlist. Done: twelve contractors listed under Finding and shortlisting contractors.
- [x] Turn the facts table and requirements into a brief to email right after the first call. Done: `Home Summary & Priorities.md`.
